<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>The Respiratory System | Certified Biomedical Equipment Technician CBET | FieldReady Academy</title>
<meta name="description" content="Ventilators, oximeters, capnographs, spirometers, and oxygen equipment all serve one system. Know how breathing works and what each number means.">
<link rel="canonical" href="https://fieldreadyacademy.com/cbet/lessons/u1l3-the-respiratory-system/">

<meta property="og:type" content="article">
<meta property="og:site_name" content="FieldReady Academy">
<meta property="og:title" content="The Respiratory System">
<meta property="og:description" content="Ventilators, oximeters, capnographs, spirometers, and oxygen equipment all serve one system. Know how breathing works and what each number means.">
<meta property="og:url" content="https://fieldreadyacademy.com/cbet/lessons/u1l3-the-respiratory-system/">
<meta property="og:image" content="https://fieldreadyacademy.com/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://fieldreadyacademy.com/og-image.png">
<link rel="icon" href="/favicon.ico" sizes="32x32">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Archivo:wght@500;600;700&family=Source+Sans+3:wght@400;600&family=JetBrains+Mono:wght@400;500&display=swap">
<link rel="stylesheet" href="/catalog.css">
<link rel="stylesheet" href="/site.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"The Respiratory System","description":"Ventilators, oximeters, capnographs, spirometers, and oxygen equipment all serve one system. Know how breathing works and what each number means.","url":"https://fieldreadyacademy.com/cbet/lessons/u1l3-the-respiratory-system/","mainEntityOfPage":"https://fieldreadyacademy.com/cbet/lessons/u1l3-the-respiratory-system/","articleSection":"Unit 1: Anatomy and Physiology","inLanguage":"en","isAccessibleForFree":true,"isPartOf":{"@type":"Course","name":"CBET Academy","url":"https://fieldreadyacademy.com/cbet/lessons/"},"author":{"@type":"Organization","name":"FieldReady Academy","url":"https://fieldreadyacademy.com/"},"publisher":{"@type":"Organization","name":"FieldReady Academy","url":"https://fieldreadyacademy.com/"}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Courses","item":"https://fieldreadyacademy.com/"},{"@type":"ListItem","position":2,"name":"CBET Academy","item":"https://fieldreadyacademy.com/cbet/"},{"@type":"ListItem","position":3,"name":"Lessons","item":"https://fieldreadyacademy.com/cbet/lessons/"},{"@type":"ListItem","position":4,"name":"The Respiratory System","item":"https://fieldreadyacademy.com/cbet/lessons/u1l3-the-respiratory-system/"}]}</script>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-TD548C4WQZ"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-TD548C4WQZ');</script>
</head>
<body>
<header class="site-head">
  <div class="wrap row spread">
    <a class="brand" href="/"><span class="mark">FR</span> FieldReady Academy</a>
    <nav class="site-nav" aria-label="Course"><a href="/cbet/">Overview</a><a href="/cbet/lessons/" aria-current="page">Lessons</a><a href="/cbet/practice-test/">Practice test</a><a href="/cbet/cheatsheet/">Cheat sheet</a><a href="/cbet/flashcards/">Flashcards</a><a href="/guides/">Guides</a><a href="/cbet/app/" class="btn primary small">Start the course</a></nav>
  </div>
</header>
<main class="wrap">
<nav class="crumbs" aria-label="Breadcrumb"><a href="/">Courses</a><span class="sep">/</span><a href="/cbet/">CBET Academy</a><span class="sep">/</span><a href="/cbet/lessons/">Lessons</a><span class="sep">/</span><span>The Respiratory System</span></nav>
<article class="lesson">
  <div class="row pills"><span class="pill accent">Unit 1</span><span class="pill">A&amp;P</span><span class="pill">Objective A&amp;P</span><span class="muted">9 min read</span></div>
  <h1>The Respiratory System</h1>
  <p class="ink2 lede">Unit 1: Anatomy and Physiology. Lesson 3 of 60 in CBET Academy.</p>
  <div class="lesson-body"><p>Ventilators, oximeters, capnographs, spirometers, and oxygen equipment all serve one system. Know how breathing works and what each number means.</p><h3>The airway</h3><p>Air enters through the nose and mouth, passes the <strong>pharynx</strong> and <strong>larynx</strong>, and goes down the <strong>trachea</strong>, which splits into the right and left <strong>bronchi</strong>, then smaller <strong>bronchioles</strong>, ending in the <strong>alveoli</strong>, tiny sacs wrapped in capillaries where gas exchange happens. The right lung has <strong>three lobes</strong> and the left <strong>two</strong> (leaving room for the heart); a <strong>pleural</strong> membrane around each lung reduces friction; <strong>cilia</strong> lining the airway sweep debris and microbes back toward the mouth. The lungs sit in the thoracic cavity, protected by the ribs, with the <strong>diaphragm</strong> and the <strong>intercostal muscles</strong> underneath and between the ribs.</p><h3>How breathing works</h3><p>Normal breathing is <strong>negative pressure</strong>: the diaphragm contracts and moves down, the chest expands, pressure inside falls below atmospheric, and air flows in. Exhalation is passive as the diaphragm relaxes. A <strong>ventilator</strong> does the opposite: it pushes gas in under <strong>positive pressure</strong>, which is why airway pressures and their alarms are central to ventilator care.</p><h3>Gas exchange</h3><p>Oxygen diffuses from the alveoli into the blood and binds to <strong>hemoglobin</strong>; carbon dioxide diffuses out and is exhaled. Three separate things can fail:</p><ul><li><strong>Ventilation</strong>: moving air in and out. Measured by respiratory rate, tidal volume, and end-tidal <abbr title="Carbon dioxide. The gas exhaled as the waste product of metabolism; measured by capnography, and the lasing medium of CO2 surgical lasers.">CO2</abbr>.</li><li><strong>Oxygenation</strong>: getting oxygen into the blood. Measured by <abbr title="Peripheral oxygen saturation. The percentage of hemoglobin carrying oxygen, measured by a pulse oximeter.">SpO2</abbr> and arterial blood gases.</li><li><strong>Perfusion</strong>: blood flow to carry it. A patient can ventilate fine and still be hypoxic if perfusion fails.</li></ul><p>Breathing also keeps <strong>acid-base</strong> balance: blowing off <abbr title="Carbon dioxide. The gas exhaled as the waste product of metabolism; measured by capnography, and the lasing medium of CO2 surgical lasers.">CO2</abbr> raises blood <abbr title="Potential of hydrogen. The acidity scale; blood is normally 7.35 to 7.45.">pH</abbr>, slowing breathing lowers it.</p><h3>Volumes and rates</h3><ul><li><strong>Tidal volume</strong>: one normal breath, about 500 <abbr title="Milliliter. One thousandth of a liter; tidal volumes, drug doses, and infusion rates in mL per hour.">mL</abbr> in an adult; ventilators are set at 6 to 8 <abbr title="Milliliter. One thousandth of a liter; tidal volumes, drug doses, and infusion rates in mL per hour.">mL</abbr> per kg of ideal body weight.</li><li><strong>Minute volume</strong>: tidal volume times rate, about 6 liters per minute.</li><li><strong>Vital capacity</strong>: the most air that can be exhaled after a full breath, about 4.5 liters.</li><li><strong>Residual volume</strong>: air that stays in the lungs after full exhalation.</li><li>Spirometry reports <strong><abbr title="Forced vital capacity. The total volume a patient can exhale forcefully after a full breath in.">FVC</abbr></strong> (forced vital capacity) and <strong><abbr title="Forced expiratory volume in one second. The volume exhaled in the first second of a forced breath out.">FEV1</abbr></strong> (the volume exhaled in the first second); a normal <abbr title="Forced expiratory volume in one second. The volume exhaled in the first second of a forced breath out.">FEV1</abbr>/<abbr title="Forced vital capacity. The total volume a patient can exhale forcefully after a full breath in.">FVC</abbr> ratio is roughly 0.7 to 0.8.</li><li>Respiratory rate 12 to 20 per minute; <strong>apnea</strong> is no breathing.</li></ul><h3>The numbers monitors report</h3><ul><li><strong><abbr title="Peripheral oxygen saturation. The percentage of hemoglobin carrying oxygen, measured by a pulse oximeter.">SpO2</abbr></strong> 95 to 100 percent: how saturated hemoglobin is with oxygen.</li><li><strong><abbr title="End-tidal carbon dioxide. The CO2 concentration at the end of exhalation, normally 35 to 45 mmHg, measured by capnography.">EtCO2</abbr></strong> 35 to 45 <abbr title="Millimeters of mercury. The pressure unit for blood pressure, gas pressures, and vacuum.">mmHg</abbr>: the <abbr title="Carbon dioxide. The gas exhaled as the waste product of metabolism; measured by capnography, and the lasing medium of CO2 surgical lasers.">CO2</abbr> at the end of exhalation, a direct sign that ventilation and circulation are working.</li><li><strong><abbr title="Fraction of inspired oxygen. The oxygen concentration being delivered, from 0.21 (room air) to 1.0.">FiO2</abbr></strong>: the fraction of oxygen being delivered, 0.21 in room air up to 1.0.</li></ul><h3>When it goes wrong</h3><p><strong>Asthma</strong> and <strong><abbr title="Chronic obstructive pulmonary disease. Long-term airway obstruction, usually from smoking, with a low FEV1/FVC ratio.">COPD</abbr></strong> narrow the airways and trap air. <strong>Pneumonia</strong> fills alveoli with fluid. <strong>Hypoxia</strong> is too little oxygen; <strong>hypercapnia</strong> is too much <abbr title="Carbon dioxide. The gas exhaled as the waste product of metabolism; measured by capnography, and the lasing medium of CO2 surgical lasers.">CO2</abbr>. <strong>Respiratory arrest</strong> is the reason ventilators, bag-valve masks, and oxygen exist.</p><div class="tip">Exam tip: ventilation is air movement (<abbr title="End-tidal carbon dioxide. The CO2 concentration at the end of exhalation, normally 35 to 45 mmHg, measured by capnography.">EtCO2</abbr>, tidal volume, rate); oxygenation is oxygen in the blood (<abbr title="Peripheral oxygen saturation. The percentage of hemoglobin carrying oxygen, measured by a pulse oximeter.">SpO2</abbr>). Normal breathing is negative pressure; a ventilator is positive pressure.</div></div>
  <div class="hook"><span class="eyebrow">Remember</span><div>Trachea, bronchi, bronchioles, alveoli; diaphragm drives negative-pressure breathing, ventilators push positive pressure. Tidal volume 500 <abbr title="Milliliter. One thousandth of a liter; tidal volumes, drug doses, and infusion rates in mL per hour.">mL</abbr>, rate 12 to 20, <abbr title="Peripheral oxygen saturation. The percentage of hemoglobin carrying oxygen, measured by a pulse oximeter.">SpO2</abbr> 95 to 100, <abbr title="End-tidal carbon dioxide. The CO2 concentration at the end of exhalation, normally 35 to 45 mmHg, measured by capnography.">EtCO2</abbr> 35 to 45. Ventilation moves air; oxygenation loads blood.</div></div>
  
  <section class="deep"><div class="eyebrow">Deeper explanation</div><h2>The Respiratory System, explained slowly</h2><div class="lesson-body deep-body"><h3>Bellows, not a pump</h3><p>The lungs do not push air. The diaphragm and chest wall expand the chest like bellows, pressure inside drops below the room, and air falls in. That single fact explains why ventilators are dangerous in a way that breathing is not: a ventilator pushes, and pushing too hard injures lungs. It is why every ventilator has pressure alarms.</p><h3>The path of air</h3><pre>nose and mouth -&gt; pharynx -&gt; larynx (voice box) -&gt; trachea -&gt; right and left bronchi
   -&gt; bronchioles (smaller and smaller) -&gt; alveoli (about 300 million tiny sacs)
                                              wrapped in capillaries: the exchange surface</pre><p>An endotracheal tube goes through the larynx into the trachea; a tube that slips too far usually enters the right bronchus because it branches more steeply. Capnography would still show <abbr title="Carbon dioxide. The gas exhaled as the waste product of metabolism; measured by capnography, and the lasing medium of CO2 surgical lasers.">CO2</abbr>; a chest X-ray or breath sounds would show one lung ventilating.</p><h3>Three things that can fail separately</h3><p>This is the concept that makes monitors make sense.</p><pre>Ventilation    moving air in and out                 measured by rate, tidal volume, EtCO2
Oxygenation    getting oxygen onto hemoglobin        measured by SpO2, arterial blood gas
Perfusion      circulating that blood to tissues     measured by blood pressure, cardiac output</pre><p>A patient on a perfectly working ventilator can still be hypoxic if the lungs are full of fluid (oxygenation failure) or if the heart is not pumping (perfusion failure). Conversely, <abbr title="End-tidal carbon dioxide. The CO2 concentration at the end of exhalation, normally 35 to 45 mmHg, measured by capnography.">EtCO2</abbr> dropping to zero with a working ventilator means either the circuit disconnected or circulation stopped, because <abbr title="Carbon dioxide. The gas exhaled as the waste product of metabolism; measured by capnography, and the lasing medium of CO2 surgical lasers.">CO2</abbr> only reaches the lungs if blood is flowing. That is why capnography is used to confirm <abbr title="Cardiopulmonary resuscitation. Chest compressions and breaths to keep blood moving during cardiac arrest.">CPR</abbr> is effective.</p><h3>The volumes</h3><pre>Tidal volume (VT)       one normal breath              about 500 mL; ventilator 6 to 8 mL/kg ideal weight
Minute volume (VE)      VT x rate                      500 mL x 12 = 6 L/min
Vital capacity          max exhale after max inhale    about 4.5 L
Residual volume         what stays after full exhale   about 1.2 L; lungs never fully empty
FVC                     forced vital capacity          the spirometry number
FEV1                    volume out in the first second normal FEV1/FVC about 0.7 to 0.8;
                                                       lower means obstruction (asthma, COPD)</pre><p>Worked example: a ventilator set to a tidal volume of 490 <abbr title="Milliliter. One thousandth of a liter; tidal volumes, drug doses, and infusion rates in mL per hour.">mL</abbr> at a rate of 14 delivers a minute volume of 6.9 L/min. If the rate is raised to 20, minute volume rises to 9.8 L/min and <abbr title="End-tidal carbon dioxide. The CO2 concentration at the end of exhalation, normally 35 to 45 mmHg, measured by capnography.">EtCO2</abbr> falls, because more <abbr title="Carbon dioxide. The gas exhaled as the waste product of metabolism; measured by capnography, and the lasing medium of CO2 surgical lasers.">CO2</abbr> is being blown off.</p><h3>The gas numbers</h3><ul><li><strong><abbr title="Peripheral oxygen saturation. The percentage of hemoglobin carrying oxygen, measured by a pulse oximeter.">SpO2</abbr></strong> is the percentage of hemoglobin carrying oxygen, 95 to 100 normal. It measures oxygenation, not ventilation; a patient on supplemental oxygen can have a fine <abbr title="Peripheral oxygen saturation. The percentage of hemoglobin carrying oxygen, measured by a pulse oximeter.">SpO2</abbr> while barely breathing.</li><li><strong><abbr title="End-tidal carbon dioxide. The CO2 concentration at the end of exhalation, normally 35 to 45 mmHg, measured by capnography.">EtCO2</abbr></strong> is the <abbr title="Carbon dioxide. The gas exhaled as the waste product of metabolism; measured by capnography, and the lasing medium of CO2 surgical lasers.">CO2</abbr> concentration at the end of exhalation, 35 to 45 <abbr title="Millimeters of mercury. The pressure unit for blood pressure, gas pressures, and vacuum.">mmHg</abbr> normal. It measures ventilation (and perfusion). High means underventilated; low means overventilated, disconnected, or not perfusing.</li><li><strong><abbr title="Fraction of inspired oxygen. The oxygen concentration being delivered, from 0.21 (room air) to 1.0.">FiO2</abbr></strong> is the fraction of inspired oxygen: 0.21 in room air, up to 1.0. Oxygen analyzers verify it.</li></ul><h3>Positive pressure and its price</h3><p>A ventilator delivers gas under pressure through the circuit. Peak pressure rises when the airway is narrowed, secretions block, the patient coughs, or the tube is kinked: the high-pressure alarm. Pressure falls when the circuit leaks or disconnects: the low-pressure alarm. <strong><abbr title="Positive end-expiratory pressure. Pressure the ventilator keeps in the lungs at the end of exhalation so alveoli stay open.">PEEP</abbr></strong>, a few centimeters of water held at the end of exhalation, keeps alveoli from collapsing.</p><h3>When it goes wrong</h3><pre>Asthma, COPD      narrowed airways, air trapping; wheezing; high peak pressures on a ventilator
Pneumonia         alveoli fill with fluid; oxygenation fails while ventilation may be fine
Apnea             no breathing; the ventilator&#39;s apnea alarm; sleep apnea treated with CPAP
Hypoxia           too little oxygen; hypercapnia: too much CO2; both show on the monitor</pre><h3>How the exam asks it</h3><ul><li>&quot;Which measurement reflects ventilation rather than oxygenation?&quot; <abbr title="End-tidal carbon dioxide. The CO2 concentration at the end of exhalation, normally 35 to 45 mmHg, measured by capnography.">EtCO2</abbr>.</li><li>&quot;Normal tidal volume for an adult?&quot; About 500 <abbr title="Milliliter. One thousandth of a liter; tidal volumes, drug doses, and infusion rates in mL per hour.">mL</abbr>, 6 to 8 <abbr title="Milliliter. One thousandth of a liter; tidal volumes, drug doses, and infusion rates in mL per hour.">mL</abbr>/kg on a ventilator.</li><li>&quot;What is minute volume?&quot; Tidal volume times respiratory rate.</li><li>&quot;Normal breathing is which kind of pressure?&quot; Negative; ventilators use positive.</li></ul><h3>What to memorize</h3><ul><li>Airway: trachea, bronchi, bronchioles, alveoli. Diaphragm drives negative-pressure breathing.</li><li>Ventilation (<abbr title="End-tidal carbon dioxide. The CO2 concentration at the end of exhalation, normally 35 to 45 mmHg, measured by capnography.">EtCO2</abbr>, <abbr title="Tidal volume. The volume of one breath, set on a ventilator at about 6 to 8 mL per kilogram of ideal body weight.">VT</abbr>, rate) versus oxygenation (<abbr title="Peripheral oxygen saturation. The percentage of hemoglobin carrying oxygen, measured by a pulse oximeter.">SpO2</abbr>) versus perfusion (<abbr title="Blood pressure. The pressure in the arteries, systolic over diastolic, in mmHg.">BP</abbr>).</li><li><abbr title="Tidal volume. The volume of one breath, set on a ventilator at about 6 to 8 mL per kilogram of ideal body weight.">VT</abbr> 500 <abbr title="Milliliter. One thousandth of a liter; tidal volumes, drug doses, and infusion rates in mL per hour.">mL</abbr>, rate 12 to 20, <abbr title="Peripheral oxygen saturation. The percentage of hemoglobin carrying oxygen, measured by a pulse oximeter.">SpO2</abbr> 95 to 100, <abbr title="End-tidal carbon dioxide. The CO2 concentration at the end of exhalation, normally 35 to 45 mmHg, measured by capnography.">EtCO2</abbr> 35 to 45, <abbr title="Forced expiratory volume in one second. The volume exhaled in the first second of a forced breath out.">FEV1</abbr>/<abbr title="Forced vital capacity. The total volume a patient can exhale forcefully after a full breath in.">FVC</abbr> about 0.7 to 0.8.</li></ul></div></section>
</article>
<aside class="card cta stack">
  <div class="eyebrow">Keep going</div>
  <h2>Check what you learned</h2>
  <p class="ink2">This lesson's 4-question checkpoint, the starter test, every other lesson, and unlimited practice tests are free in the course. Progress saves in your browser, and to your account if you sign in.</p>
  <p><a class="btn primary" href="/cbet/app/#lesson/u1l3">Open this lesson in the course</a> <a class="btn" href="/cbet/cheatsheet/">Read the cheat sheet</a></p>
</aside>
<nav class="pager" aria-label="Lessons">
  <a href="/cbet/lessons/u1l2-the-cardiovascular-system/" rel="prev">&larr; The Cardiovascular System</a>
  <a href="/cbet/lessons/">All lessons</a>
  <a href="/cbet/lessons/u1l4-the-nervous-and-musculoskeletal-systems/" rel="next">The Nervous and Musculoskeletal Systems &rarr;</a>
</nav>
</main>
<footer class="wrap muted">FieldReady Academy. All course content is original. Everything is free while we launch.</footer>
</body>
</html>
