<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Batteries, UPS, and Power Conditioning | Certified Biomedical Equipment Technician CBET | FieldReady Academy</title>
<meta name="description" content="Stored power keeps infusion pumps running during transport and keeps monitors alive during the ten seconds before the generator picks up. Battery...">
<link rel="canonical" href="https://fieldreadyacademy.com/cbet/lessons/u2l5-batteries-ups-and-power-conditioning/">

<meta property="og:type" content="article">
<meta property="og:site_name" content="FieldReady Academy">
<meta property="og:title" content="Batteries, UPS, and Power Conditioning">
<meta property="og:description" content="Stored power keeps infusion pumps running during transport and keeps monitors alive during the ten seconds before the generator picks up. Battery...">
<meta property="og:url" content="https://fieldreadyacademy.com/cbet/lessons/u2l5-batteries-ups-and-power-conditioning/">
<meta property="og:image" content="https://fieldreadyacademy.com/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://fieldreadyacademy.com/og-image.png">
<link rel="icon" href="/favicon.ico" sizes="32x32">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Archivo:wght@500;600;700&family=Source+Sans+3:wght@400;600&family=JetBrains+Mono:wght@400;500&display=swap">
<link rel="stylesheet" href="/catalog.css">
<link rel="stylesheet" href="/site.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Batteries, UPS, and Power Conditioning","description":"Stored power keeps infusion pumps running during transport and keeps monitors alive during the ten seconds before the generator picks up. Battery...","url":"https://fieldreadyacademy.com/cbet/lessons/u2l5-batteries-ups-and-power-conditioning/","mainEntityOfPage":"https://fieldreadyacademy.com/cbet/lessons/u2l5-batteries-ups-and-power-conditioning/","articleSection":"Unit 2: Fundamentals of Electricity and Electronics","inLanguage":"en","isAccessibleForFree":true,"isPartOf":{"@type":"Course","name":"CBET Academy","url":"https://fieldreadyacademy.com/cbet/lessons/"},"author":{"@type":"Organization","name":"FieldReady Academy","url":"https://fieldreadyacademy.com/"},"publisher":{"@type":"Organization","name":"FieldReady Academy","url":"https://fieldreadyacademy.com/"}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Courses","item":"https://fieldreadyacademy.com/"},{"@type":"ListItem","position":2,"name":"CBET Academy","item":"https://fieldreadyacademy.com/cbet/"},{"@type":"ListItem","position":3,"name":"Lessons","item":"https://fieldreadyacademy.com/cbet/lessons/"},{"@type":"ListItem","position":4,"name":"Batteries, UPS, and Power Conditioning","item":"https://fieldreadyacademy.com/cbet/lessons/u2l5-batteries-ups-and-power-conditioning/"}]}</script>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-TD548C4WQZ"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-TD548C4WQZ');</script>
</head>
<body>
<header class="site-head">
  <div class="wrap row spread">
    <a class="brand" href="/"><span class="mark">FR</span> FieldReady Academy</a>
    <nav class="site-nav" aria-label="Course"><a href="/cbet/">Overview</a><a href="/cbet/lessons/" aria-current="page">Lessons</a><a href="/cbet/practice-test/">Practice test</a><a href="/cbet/cheatsheet/">Cheat sheet</a><a href="/cbet/flashcards/">Flashcards</a><a href="/guides/">Guides</a><a href="/cbet/app/" class="btn primary small">Start the course</a></nav>
  </div>
</header>
<main class="wrap">
<nav class="crumbs" aria-label="Breadcrumb"><a href="/">Courses</a><span class="sep">/</span><a href="/cbet/">CBET Academy</a><span class="sep">/</span><a href="/cbet/lessons/">Lessons</a><span class="sep">/</span><span>Batteries, UPS, and Power Conditioning</span></nav>
<article class="lesson">
  <div class="row pills"><span class="pill accent">Unit 2</span><span class="pill">Electronics</span><span class="pill">Objective Electronics</span><span class="muted">9 min read</span></div>
  <h1>Batteries, UPS, and Power Conditioning</h1>
  <p class="ink2 lede">Unit 2: Fundamentals of Electricity and Electronics. Lesson 12 of 60 in CBET Academy.</p>
  <div class="lesson-body"><p>Stored power keeps infusion pumps running during transport and keeps monitors alive during the ten seconds before the generator picks up. Battery problems are among the most common repairs a biomed makes.</p><h3>Battery basics</h3><p>A battery converts chemical energy to electrical. <strong>Primary</strong> cells are single use; <strong>secondary</strong> cells recharge. Capacity is rated in <strong>amp-hours</strong>: a 2 Ah battery delivers 2 A for one hour or 0.5 A for four hours, less as it ages. Cells are stacked in series to reach the working voltage.</p><h3>Chemistries and cell voltages</h3><ul><li><strong>Lead-acid</strong> (sealed lead-acid in most medical carts and older devices): 2.0 V per cell, heavy, tolerant of trickle charging, but it <strong>sulfates</strong> and dies if stored discharged.</li><li><strong>Nickel-cadmium</strong>: 1.2 V per cell, rugged, suffers the <strong>memory effect</strong> where repeated partial discharge shrinks usable capacity; recover with full discharge and charge cycles.</li><li><strong>Nickel-metal hydride</strong>: 1.2 V per cell, more capacity than NiCd, less memory effect, self-discharges faster.</li><li><strong>Lithium-ion</strong>: 3.6 to 3.7 V per cell, light, high capacity, no memory effect, but must not be over-discharged or overcharged; protection circuits guard against <strong>thermal runaway</strong>, and damaged or swollen packs are a fire hazard.</li><li>Alkaline primary cells are 1.5 V.</li></ul><h3>Battery management</h3><p>Batteries wear out on a schedule whether or not they fail visibly. A program includes dated labels, runtime tests at <abbr title="Preventive maintenance. Scheduled inspection and testing of equipment before it fails.">PM</abbr> (run the device on battery to its low-battery alarm and compare to specification), conditioning cycles for NiCd, replacement at the vendor&#39;s interval, and correct disposal. A device that runs on <abbr title="Alternating current. Mains power that reverses direction, 60 Hz in the US and 50 Hz elsewhere.">AC</abbr> but dies immediately on battery has a dead battery, a charger fault, or a bad battery connector.</p><h3>Uninterruptible power supplies</h3><p>A <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr> carries a load through short outages and the generator&#39;s start-up delay.</p><ul><li><strong>Standby</strong>: passes utility power through, switches to the inverter on loss; brief transfer time.</li><li><strong>Line-interactive</strong>: also corrects sags and surges with a regulating transformer.</li><li><strong>Online double-conversion</strong>: always rectifies to <abbr title="Direct current. Current in one direction: batteries and power supply outputs.">DC</abbr> and inverts back to <abbr title="Alternating current. Mains power that reverses direction, 60 Hz in the US and 50 Hz elsewhere.">AC</abbr>, so the load never sees the utility directly; zero transfer time and full conditioning; the choice for critical equipment.</li></ul><p>Runtime depends on load; size the <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr> for the load and the time needed to shut down or reach generator power.</p><h3>Power quality</h3><ul><li><strong>Sag</strong> or <strong>brownout</strong>: voltage too low; <strong>surge</strong>: too high; <strong>spike</strong> or <strong>transient</strong>: a brief high-energy pulse from lightning or switching; <strong>noise</strong>: high-frequency garbage; <strong>blackout</strong>: none at all.</li><li><strong>Surge protectors</strong> clamp spikes; <strong>power conditioners</strong> regulate voltage and filter noise; a <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr> does all of it plus outage bridging.</li></ul><p>Devices with unexplained resets, corrupted data, or damaged supplies often live on a bad circuit.</p><div class="tip">Exam tip: lead-acid 2 V, NiCd and NiMH 1.2 V, Li-ion 3.6 V per cell. NiCd has memory; Li-ion has thermal runaway risk. Online double-conversion <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr> has no transfer gap. Runs on <abbr title="Alternating current. Mains power that reverses direction, 60 Hz in the US and 50 Hz elsewhere.">AC</abbr> but not battery means battery, charger, or connector.</div></div>
  <div class="hook"><span class="eyebrow">Remember</span><div>Amp-hours is capacity. Lead-acid 2 V and sulfates, NiCd 1.2 V with memory, NiMH 1.2 V, Li-ion 3.6 V no memory but thermal runaway. Standby, line-interactive, online <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr>. Sag, surge, spike, noise, blackout.</div></div>
  
  <section class="deep"><div class="eyebrow">Deeper explanation</div><h2>Batteries, UPS, and Power Conditioning, explained slowly</h2><div class="lesson-body deep-body"><h3>Stored power is patient safety</h3><p>An infusion pump in an elevator, a ventilator during a transfer, a monitor during the ten seconds before the generator starts: batteries carry them. A <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr> carries the systems that cannot ride a battery. And power quality decides whether devices reset at 3 a.m. for no reason anyone can see.</p><h3>Battery basics</h3><pre>primary      use once (alkaline, lithium coin cells)         1.5 V alkaline
secondary    rechargeable; the ones you maintain
capacity     amp-hours: 2 Ah = 2 A for 1 hour, or 0.5 A for 4 hours; shrinks with age and cold
cells        stacked in series for voltage: six 2 V lead-acid cells = 12 V; three Li-ion cells = 11.1 V</pre><h3>Chemistries</h3><pre>Lead-acid (sealed, SLA)   2.0 V/cell   heavy; cheap; tolerates float charging; SULFATES if stored discharged;
                                        carts, older defibrillators, UPS units
Nickel-cadmium (NiCd)     1.2 V/cell   rugged; MEMORY EFFECT from repeated partial discharge shrinks capacity;
                                        fix with full discharge-charge conditioning cycles; cadmium is toxic waste
Nickel-metal hydride      1.2 V/cell   more capacity than NiCd, milder memory effect, self-discharges faster
Lithium-ion               3.6-3.7 V/cell  light, high capacity, NO memory effect; but over-charge, over-discharge,
                                        puncture, or heat can trigger THERMAL RUNAWAY (fire); packs carry protection
                                        circuits; swollen packs are removed from service immediately</pre><h3>The symptoms and what they mean</h3><pre>runs on AC, dies within seconds on battery      battery at end of life, or not charging (charger circuit, connector)
never reaches full charge                        charger fault, or a battery that cannot accept charge
runtime shrinking month by month                 normal aging; replace at the vendor&#39;s interval
NiCd device dies early but shows full charge     memory effect; condition it
pack is warm, swollen, or smells                 lithium hazard; isolate it, do not charge, dispose per policy</pre><p>Runtime is the test that matters: at <abbr title="Preventive maintenance. Scheduled inspection and testing of equipment before it fails.">PM</abbr>, run the device on battery to the low-battery alarm and compare against specification. A battery that passes a voltage check can still fail a runtime test, because voltage says little about capacity.</p><h3>A battery program</h3><p>Date every battery on installation. Track replacement intervals in the <abbr title="Computerized maintenance management system. The database that tracks equipment inventory, work orders, and preventive maintenance.">CMMS</abbr>. Condition NiCd packs on a schedule. Keep spares charged and rotated. Dispose through the recycling stream; lead, cadmium, and lithium all have rules.</p><h3><abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr>: the bridge</h3><pre>Standby              utility passes straight through; on loss, switches to battery and inverter
                     cheap; a few milliseconds of transfer gap; fine for a PC, not for a lab analyzer mid-run
Line-interactive     adds a regulating transformer that corrects sags and surges without switching
                     mid-priced; short transfer gap
Online double-       rectifies utility to DC, charges the battery, inverts back to AC continuously
conversion           the load never sees the utility; zero transfer time; full conditioning; the choice for
                     critical equipment and anything with a computer that must not glitch</pre><p>Size it by load in volt-amps or watts and by the minutes needed: enough to shut down cleanly or to reach generator power (which arrives within 10 seconds, but the <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr> should cover far more for safety). Batteries in a <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr> age like any other; runtime testing applies.</p><h3>Power quality: the invisible faults</h3><pre>sag / brownout   voltage dips             motors starting, overloaded circuits; devices reset or run hot
surge            voltage rises            heavy loads switching off; stresses supplies
spike/transient  brief high-energy pulse  lightning, switching; kills semiconductors
noise            high-frequency garbage   motors, dimmers, switching supplies; artifacts on signals
blackout         nothing                  the generator&#39;s job, after 10 seconds</pre><p>Fixes: <strong>surge protectors</strong> clamp spikes; <strong>power conditioners</strong> regulate voltage and filter noise; an online <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr> does all of it and bridges outages. A device that resets, corrupts data, or eats power supplies on one outlet and behaves elsewhere has a power quality problem, not a device problem, and the fix is the circuit.</p><h3>How the exam asks it</h3><ul><li>&quot;Nominal voltage of a lithium-ion cell?&quot; About 3.6 to 3.7 V.</li><li>&quot;Which chemistry is prone to the memory effect?&quot; Nickel-cadmium.</li><li>&quot;Which <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr> type provides no transfer gap?&quot; Online double-conversion.</li><li>&quot;A device runs on <abbr title="Alternating current. Mains power that reverses direction, 60 Hz in the US and 50 Hz elsewhere.">AC</abbr> but not on battery; first suspects?&quot; Battery, charger, connector.</li><li>&quot;A short high-voltage pulse from lightning is called a...&quot; Transient or spike.</li></ul><h3>What to memorize</h3><ul><li>Lead-acid 2 V and sulfates; NiCd 1.2 V and memory; NiMH 1.2 V; Li-ion 3.6 V, no memory, thermal runaway.</li><li>Runtime test beats voltage check. Standby, line-interactive, online.</li><li>Sag, surge, spike, noise, blackout; conditioners, surge protectors, <abbr title="Uninterruptible power supply. A battery unit that keeps equipment running through a power cut and conditions the power.">UPS</abbr>.</li></ul></div></section>
</article>
<aside class="card cta stack">
  <div class="eyebrow">Keep going</div>
  <h2>Check what you learned</h2>
  <p class="ink2">This lesson's 4-question checkpoint, the starter test, every other lesson, and unlimited practice tests are free in the course. Progress saves in your browser, and to your account if you sign in.</p>
  <p><a class="btn primary" href="/cbet/app/#lesson/u2l5">Open this lesson in the course</a> <a class="btn" href="/cbet/cheatsheet/">Read the cheat sheet</a></p>
</aside>
<nav class="pager" aria-label="Lessons">
  <a href="/cbet/lessons/u2l4-active-devices-power-supplies-and-amplifiers/" rel="prev">&larr; Active Devices, Power Supplies, and Amplifiers</a>
  <a href="/cbet/lessons/">All lessons</a>
  <a href="/cbet/lessons/u2l6-circuit-analysis-energy-dividers-kirchhoff-s-laws-bridges-and-op-amp-gain/" rel="next">Circuit Analysis: Energy, Dividers, Kirchhoff&#39;s Laws, Bridges, and Op-Amp Gain &rarr;</a>
</nav>
</main>
<footer class="wrap muted">FieldReady Academy. All course content is original. Everything is free while we launch.</footer>
</body>
</html>
