<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Electrical Safety: Shock, Leakage, Grounding, and GFCI | Certified Biomedical Equipment Technician CBET | FieldReady Academy</title>
<meta name="description" content="Patients are more vulnerable to electricity than anyone else in the building: they are wet, sedated, and sometimes wired directly to the heart....">
<link rel="canonical" href="https://fieldreadyacademy.com/cbet/lessons/u3l1-electrical-safety-shock-leakage-grounding-and-gfci/">

<meta property="og:type" content="article">
<meta property="og:site_name" content="FieldReady Academy">
<meta property="og:title" content="Electrical Safety: Shock, Leakage, Grounding, and GFCI">
<meta property="og:description" content="Patients are more vulnerable to electricity than anyone else in the building: they are wet, sedated, and sometimes wired directly to the heart....">
<meta property="og:url" content="https://fieldreadyacademy.com/cbet/lessons/u3l1-electrical-safety-shock-leakage-grounding-and-gfci/">
<meta property="og:image" content="https://fieldreadyacademy.com/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://fieldreadyacademy.com/og-image.png">
<link rel="icon" href="/favicon.ico" sizes="32x32">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Archivo:wght@500;600;700&family=Source+Sans+3:wght@400;600&family=JetBrains+Mono:wght@400;500&display=swap">
<link rel="stylesheet" href="/catalog.css">
<link rel="stylesheet" href="/site.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Electrical Safety: Shock, Leakage, Grounding, and GFCI","description":"Patients are more vulnerable to electricity than anyone else in the building: they are wet, sedated, and sometimes wired directly to the heart....","url":"https://fieldreadyacademy.com/cbet/lessons/u3l1-electrical-safety-shock-leakage-grounding-and-gfci/","mainEntityOfPage":"https://fieldreadyacademy.com/cbet/lessons/u3l1-electrical-safety-shock-leakage-grounding-and-gfci/","articleSection":"Unit 3: Public Safety in the Healthcare Facility","inLanguage":"en","isAccessibleForFree":true,"isPartOf":{"@type":"Course","name":"CBET Academy","url":"https://fieldreadyacademy.com/cbet/lessons/"},"author":{"@type":"Organization","name":"FieldReady Academy","url":"https://fieldreadyacademy.com/"},"publisher":{"@type":"Organization","name":"FieldReady Academy","url":"https://fieldreadyacademy.com/"}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Courses","item":"https://fieldreadyacademy.com/"},{"@type":"ListItem","position":2,"name":"CBET Academy","item":"https://fieldreadyacademy.com/cbet/"},{"@type":"ListItem","position":3,"name":"Lessons","item":"https://fieldreadyacademy.com/cbet/lessons/"},{"@type":"ListItem","position":4,"name":"Electrical Safety: Shock, Leakage, Grounding, and GFCI","item":"https://fieldreadyacademy.com/cbet/lessons/u3l1-electrical-safety-shock-leakage-grounding-and-gfci/"}]}</script>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-TD548C4WQZ"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-TD548C4WQZ');</script>
</head>
<body>
<header class="site-head">
  <div class="wrap row spread">
    <a class="brand" href="/"><span class="mark">FR</span> FieldReady Academy</a>
    <nav class="site-nav" aria-label="Course"><a href="/cbet/">Overview</a><a href="/cbet/lessons/" aria-current="page">Lessons</a><a href="/cbet/practice-test/">Practice test</a><a href="/cbet/cheatsheet/">Cheat sheet</a><a href="/cbet/flashcards/">Flashcards</a><a href="/guides/">Guides</a><a href="/cbet/app/" class="btn primary small">Start the course</a></nav>
    <a class="discord" href="https://discord.gg/8mvaA7q9Er" target="_blank" rel="noopener" aria-label="Join the FieldReady Academy Discord" title="Join the Discord"><svg viewBox="0 0 24 24" width="22" height="22" aria-hidden="true"><path fill="currentColor" d="M20.317 4.37a19.79 19.79 0 0 0-4.885-1.515.074.074 0 0 0-.079.037c-.21.375-.444.864-.608 1.25a18.27 18.27 0 0 0-5.487 0 12.64 12.64 0 0 0-.617-1.25.077.077 0 0 0-.079-.037A19.74 19.74 0 0 0 3.677 4.37a.07.07 0 0 0-.032.027C.533 9.046-.32 13.58.099 18.058a.082.082 0 0 0 .031.056 19.9 19.9 0 0 0 5.993 3.03.078.078 0 0 0 .084-.028c.462-.63.874-1.295 1.226-1.994a.076.076 0 0 0-.041-.106 13.1 13.1 0 0 1-1.872-.892.077.077 0 0 1-.008-.128c.126-.094.252-.192.372-.291a.074.074 0 0 1 .077-.01c3.928 1.793 8.18 1.793 12.062 0a.074.074 0 0 1 .078.01c.12.098.246.198.373.292a.077.077 0 0 1-.006.127 12.3 12.3 0 0 1-1.873.892.077.077 0 0 0-.041.107c.36.698.772 1.362 1.225 1.993a.076.076 0 0 0 .084.028 19.84 19.84 0 0 0 6.002-3.03.077.077 0 0 0 .032-.054c.5-5.177-.838-9.674-3.549-13.66a.061.061 0 0 0-.031-.03zM8.02 15.33c-1.183 0-2.157-1.085-2.157-2.419 0-1.333.956-2.419 2.157-2.419 1.21 0 2.176 1.096 2.157 2.42 0 1.333-.956 2.418-2.157 2.418zm7.975 0c-1.183 0-2.157-1.085-2.157-2.419 0-1.333.955-2.419 2.157-2.419 1.21 0 2.176 1.096 2.157 2.42 0 1.333-.946 2.418-2.157 2.418z"/></svg></a>
  </div>
</header>
<main class="wrap">
<nav class="crumbs" aria-label="Breadcrumb"><a href="/">Courses</a><span class="sep">/</span><a href="/cbet/">CBET Academy</a><span class="sep">/</span><a href="/cbet/lessons/">Lessons</a><span class="sep">/</span><span>Electrical Safety: Shock, Leakage, Grounding, and GFCI</span></nav>
<article class="lesson">
  <div class="row pills"><span class="pill accent">Unit 3</span><span class="pill">Safety</span><span class="pill">Objective Safety</span><span class="muted">10 min read</span></div>
  <h1>Electrical Safety: Shock, Leakage, Grounding, and GFCI</h1>
  <p class="ink2 lede">Unit 3: Public Safety in the Healthcare Facility. Lesson 15 of 60 in CBET Academy.</p>
  <div class="lesson-body"><p>Patients are more vulnerable to electricity than anyone else in the building: they are wet, sedated, and sometimes wired directly to the heart. Electrical safety is the biomed&#39;s core duty.</p><h3>What current does to the body</h3><p>For 60 <abbr title="Hertz. Cycles per second; display refresh rate, AC mains frequency, and signal frequency.">Hz</abbr> current through the body from hand to hand:</p><ul><li>About <strong>1 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr></strong>: the threshold of perception, a tingle.</li><li><strong>5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr></strong>: the accepted maximum harmless current.</li><li><strong>10 to 20 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr></strong>: the <strong>let-go</strong> threshold; muscles clamp and the person cannot release the conductor.</li><li>Around <strong>50 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr></strong>: pain, fainting, possible respiratory arrest.</li><li><strong>100 to 300 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr></strong>: ventricular fibrillation is likely; this is the lethal range.</li><li><strong>6 A and above</strong>: sustained contraction of the heart, severe burns.</li></ul><h3>Macroshock and microshock</h3><p><strong>Macroshock</strong> is current entering through the skin. The skin&#39;s resistance limits it, and it takes milliamps to hurt. <strong>Microshock</strong> is current that bypasses the skin and reaches the heart directly through a catheter, pacing wire, or fluid-filled line. There, as little as <strong>10 microamps</strong> can trigger fibrillation. That is why patient-connected equipment is held to microamp leakage limits.</p><h3>Where leakage comes from</h3><p>Every powered device leaks a little current to its chassis through the capacitance of its power cord, transformer windings, and filters, plus any insulation defect. Normally the ground wire carries that leakage harmlessly away. If the ground opens, the chassis sits at a voltage and the leakage looks for another path, possibly through a patient touching the case and a grounded bed rail.</p><h3>Grounding</h3><p>The green wire and the third prong exist to give fault and leakage current a low-resistance path back to the source so a breaker trips or the current is diverted. A broken ground pin, a two-prong adapter, or a damaged cord removes that protection. Ground resistance on patient-care equipment must stay below <strong>0.5 ohm</strong> (<abbr title="National Fire Protection Association. The standards body for fire and electrical safety: NFPA 70 (NEC), NFPA 99 (health care facilities), NFPA 101 (life safety).">NFPA</abbr> 99).</p><h3>Cord and plug inspection</h3><p>Check for cracked insulation, bent or missing ground pins, strain relief pulled out, and burned contacts. Replace the cord; never tape it. Hospital-grade plugs and receptacles have a green dot. Extension cords and unapproved power strips are prohibited for patient care equipment; approved relocatable power taps must be rated, secured, and never daisy-chained. Know the <strong>power cord color coding</strong> when you open a plug or an inlet: <abbr title="United States. The country; used for US standards, the 60 Hz mains frequency, and the AHA electrode color code.">US</abbr> cords run black (or red) for hot, white for neutral, and green or bare for ground; <abbr title="International Electrotechnical Commission. The international standards body; IEC 60601-1 is the medical electrical equipment safety standard.">IEC</abbr> cords use brown for live, blue for neutral, and green-yellow for ground.</p><h3><abbr title="Ground-fault circuit interrupter. A receptacle or breaker that trips when current leaking to ground exceeds about 5 mA.">GFCI</abbr> and isolated power</h3><p>A <strong><abbr title="Ground-fault circuit interrupter. A receptacle or breaker that trips when current leaking to ground exceeds about 5 mA.">GFCI</abbr></strong> trips when about 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> more leaves on the hot wire than returns on the neutral, protecting people near water from macroshock; it does nothing against microshock because its threshold is a thousand times too high. <strong>Isolated power</strong> with a <strong>line isolation monitor</strong> removes the ground reference entirely so a first fault causes no current flow; the <abbr title="Line isolation monitor. Continuously measures how much current a fault could drive from an isolated power system to ground and alarms at 5 mA.">LIM</abbr> alarms at 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> of total hazard current so the fault is found before a second one appears.</p><h3>Habits that prevent shock</h3><p>Keep patient-connected leads away from grounded metal. Never plug a patient-connected device into an ungrounded outlet. Report tingles immediately; a tingle is a fault. Test after every repair.</p><div class="tip">Exam tip: 10 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> let-go, 100 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> fibrillation, 10 microamps microshock. Ground resistance 0.5 ohm. <abbr title="Ground-fault circuit interrupter. A receptacle or breaker that trips when current leaking to ground exceeds about 5 mA.">GFCI</abbr> at 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> protects against macroshock, not microshock. An open ground turns leakage into a hazard.</div></div>
  <div class="hook"><span class="eyebrow">Remember</span><div>1 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> feel, 10 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> let-go, 100 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> fibrillate, 10 microamps to the heart is microshock. Leakage rides the ground wire; an open ground makes it a hazard. Ground resistance 0.5 ohm. <abbr title="Ground-fault circuit interrupter. A receptacle or breaker that trips when current leaking to ground exceeds about 5 mA.">GFCI</abbr> 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr>, <abbr title="Line isolation monitor. Continuously measures how much current a fault could drive from an isolated power system to ground and alarms at 5 mA.">LIM</abbr> 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr>.</div></div>
  
  <section class="deep"><div class="eyebrow">Deeper explanation</div><h2>Electrical Safety: Shock, Leakage, Grounding, and GFCI, explained slowly</h2><div class="lesson-body deep-body"><h3>The patient is the weakest circuit in the building</h3><p>Electrical safety in a hospital is different from a factory for one reason: patients have had their natural defenses removed. They are wet with conductive fluids, their skin has been prepped and punctured, they cannot let go, and some have a wire or a fluid column running straight to the heart. This lesson is the physics of what current does and how the facility keeps it away from them.</p><h3>What current does, and why</h3><p>Nerves and muscles fire on electrical pulses. Fifty or sixty hertz is slow enough that each cycle acts as a stimulus, so the effects scale with current:</p><pre>about 1 mA       perception: tingling; sensory nerves fire
5 mA             maximum harmless: startling but no injury
10 to 20 mA      let-go threshold: forearm muscles clamp the hand around the conductor;
                 the victim cannot release, and exposure continues
about 50 mA      pain, fainting; chest muscles may freeze (respiratory arrest)
100 to 300 mA    ventricular fibrillation: the heart&#39;s cells fire chaotically and it stops pumping
6 A and above    the heart clamps in sustained contraction; severe burns; may restart when released</pre><p>Time matters too: a longer exposure at a lower current does the same damage. And the path matters: hand to hand or hand to foot crosses the chest and the heart; that is the dangerous path.</p><h3>Macroshock versus microshock</h3><pre>MACROSHOCK   current enters through the SKIN            skin resistance limits it; milliamps to hurt
             ordinary electrocution; a person touching a faulty chassis while grounded
MICROSHOCK   current bypasses the skin and reaches the   no skin resistance; MICROamps can fibrillate
             HEART directly through a catheter, pacing   the threshold usually cited is 10 microamps
             wire, or fluid-filled pressure line</pre><p>The microshock patient is the reason leakage limits for cardiac-connected equipment are measured in microamps, a thousand times tighter than what protects an ordinary person. A nurse touching a faulty device with one hand and the patient&#39;s pacing wire with the other could deliver a lethal microshock and feel nothing herself.</p><h3>Where leakage comes from</h3><p>No device is perfectly insulated. Current leaks to the chassis through:</p><ul><li>capacitance between the power cord conductors and the ground wire,</li><li>capacitance in transformer windings,</li><li>the filter capacitors that suppress radio interference,</li><li>any degraded or wet insulation.</li></ul><p>This is normal and small, tens to hundreds of microamps. The ground wire returns it to the panel harmlessly. The danger begins when the ground path is broken.</p><pre>GOOD:  chassis --leakage--&gt; ground wire --&gt; panel        patient touches chassis: current takes the ground path
BAD:   chassis --leakage--&gt; [open ground pin]            chassis floats at some voltage;
       patient touches chassis and a grounded bed rail:  ALL the leakage goes through the patient</pre><p>A broken ground does not stop the device working, so nobody notices until the safety test, or the shock.</p><h3>Grounding and the ground test</h3><p>The third prong and the green wire give fault current a path of almost no resistance back to the source, so a real fault trips the breaker in milliseconds and leakage is diverted around people. <abbr title="National Fire Protection Association. The standards body for fire and electrical safety: NFPA 70 (NEC), NFPA 99 (health care facilities), NFPA 101 (life safety).">NFPA</abbr> 99 requires the resistance from the chassis to the plug&#39;s ground pin to be no more than <strong>0.5 ohm</strong> on patient-care equipment; a worn plug, a corroded internal strap, or a damaged cord raises it.</p><h3>Cords, plugs, and outlets</h3><p>Inspect every cord at every <abbr title="Preventive maintenance. Scheduled inspection and testing of equipment before it fails.">PM</abbr>: cracked insulation, exposed conductors, a strain relief pulled loose, a bent or missing ground pin, scorched blades. Replace, never tape. Hospital-grade plugs and receptacles (green dot) hold tighter and are built for the abuse. Two-prong adapters and extension cords are forbidden for patient-care equipment. Relocatable power taps are allowed only if rated, secured, used within their capacity, and never plugged into one another. Power cord color coding is part of the inspection whenever a plug has been replaced: <abbr title="United States. The country; used for US standards, the 60 Hz mains frequency, and the AHA electrode color code.">US</abbr> cords black (hot), white (neutral), green (ground); <abbr title="International Electrotechnical Commission. The international standards body; IEC 60601-1 is the medical electrical equipment safety standard.">IEC</abbr> cords brown, blue, green-yellow. A cord rewired with hot and neutral swapped passes a continuity check and fails the reversed-polarity leakage test, which is one reason the analyzer runs that condition.</p><h3>Two protective systems, two different jobs</h3><ul><li><strong><abbr title="Ground-fault circuit interrupter. A receptacle or breaker that trips when current leaking to ground exceeds about 5 mA.">GFCI</abbr></strong>: watches for current leaving on the hot conductor that does not come back on the neutral. At about 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> of difference it opens the circuit. It saves a person touching a faulty device in a wet area. It does nothing for a microshock patient; 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> is far above the cardiac threshold.</li><li><strong>Isolated power with a line isolation monitor</strong>: neither conductor is grounded, so the first fault to ground causes no current at all. The <abbr title="Line isolation monitor. Continuously measures how much current a fault could drive from an isolated power system to ground and alarms at 5 mA.">LIM</abbr> measures the insulation and alarms at 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> of total hazard current, which means &quot;a first fault exists; find it before a second one turns this into a circuit.&quot;</li></ul><h3>Habits</h3><p>Report tingles; a tingle is a fault waiting for a wetter victim. Keep patient leads off metal. Never disable a ground to &quot;stop the hum.&quot; Test after every repair, because a repair can loosen a ground strap.</p><h3>How the exam asks it</h3><ul><li>&quot;The current level at which a person cannot release a conductor?&quot; About 10 to 20 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr>.</li><li>&quot;Which condition allows microshock?&quot; A direct conductive path to the heart such as a catheter.</li><li>&quot;Why is an open ground dangerous even though the device still works?&quot; Leakage current has no safe path and may flow through the patient.</li><li>&quot;Maximum ground resistance for patient-care equipment?&quot; 0.5 ohm.</li><li>&quot;Does a <abbr title="Ground-fault circuit interrupter. A receptacle or breaker that trips when current leaking to ground exceeds about 5 mA.">GFCI</abbr> protect a patient with a central line from microshock?&quot; No.</li></ul><h3>What to memorize</h3><ul><li>1 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> feel, 10 to 20 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> let-go, 100 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> fibrillate, 6 A clamp. Microshock at 10 microamps to the heart.</li><li>Leakage is normal; an open ground makes it a hazard. Ground resistance 0.5 ohm.</li><li><abbr title="Ground-fault circuit interrupter. A receptacle or breaker that trips when current leaking to ground exceeds about 5 mA.">GFCI</abbr> at 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> protects people from macroshock; the <abbr title="Line isolation monitor. Continuously measures how much current a fault could drive from an isolated power system to ground and alarms at 5 mA.">LIM</abbr> alarms at 5 <abbr title="Milliampere. One thousandth of an ampere; the unit for shock thresholds and leakage currents.">mA</abbr> hazard current on isolated power.</li></ul></div></section>
</article>
<aside class="card cta stack">
  <div class="eyebrow">Keep going</div>
  <h2>Check what you learned</h2>
  <p class="ink2">This lesson's 4-question checkpoint, the starter test, every other lesson, and unlimited practice tests are free in the course. Progress saves in your browser, and to your account if you sign in.</p>
  <p><a class="btn primary" href="/cbet/app/#lesson/u3l1">Open this lesson in the course</a> <a class="btn" href="/cbet/cheatsheet/">Read the cheat sheet</a></p>
</aside>
<nav class="pager" aria-label="Lessons">
  <a href="/cbet/lessons/u2l7-ac-power-impedance-transducers-batteries-by-the-numbers-and-regulators/" rel="prev">&larr; AC Power, Impedance, Transducers, Batteries by the Numbers, and Regulators</a>
  <a href="/cbet/lessons/">All lessons</a>
  <span></span>
</nav>
</main>
<footer class="wrap muted">FieldReady Academy. All course content is original. Everything is free while we launch.</footer>
</body>
</html>
