<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Electrical and Mechanical Safety in the Imaging Suite, Patient Transfer and Moving | Certified Radiology Equipment Specialist CRES | FieldReady Academy</title>
<meta name="description" content="An imaging room is the most electrically and mechanically dangerous place a technician works: kilovolts behind one panel, a few hundred kilograms of...">
<link rel="canonical" href="https://fieldreadyacademy.com/cres/lessons/u2l1-electrical-and-mechanical-safety-in-the-imaging-suite-patient-transfer-and-moving/">

<meta property="og:type" content="article">
<meta property="og:site_name" content="FieldReady Academy">
<meta property="og:title" content="Electrical and Mechanical Safety in the Imaging Suite, Patient Transfer and Moving">
<meta property="og:description" content="An imaging room is the most electrically and mechanically dangerous place a technician works: kilovolts behind one panel, a few hundred kilograms of...">
<meta property="og:url" content="https://fieldreadyacademy.com/cres/lessons/u2l1-electrical-and-mechanical-safety-in-the-imaging-suite-patient-transfer-and-moving/">
<meta property="og:image" content="https://fieldreadyacademy.com/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:image" content="https://fieldreadyacademy.com/og-image.png">
<link rel="icon" href="/favicon.ico" sizes="32x32">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Archivo:wght@500;600;700&family=Source+Sans+3:wght@400;600&family=JetBrains+Mono:wght@400;500&display=swap">
<link rel="stylesheet" href="/catalog.css">
<link rel="stylesheet" href="/site.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Electrical and Mechanical Safety in the Imaging Suite, Patient Transfer and Moving","description":"An imaging room is the most electrically and mechanically dangerous place a technician works: kilovolts behind one panel, a few hundred kilograms of...","url":"https://fieldreadyacademy.com/cres/lessons/u2l1-electrical-and-mechanical-safety-in-the-imaging-suite-patient-transfer-and-moving/","mainEntityOfPage":"https://fieldreadyacademy.com/cres/lessons/u2l1-electrical-and-mechanical-safety-in-the-imaging-suite-patient-transfer-and-moving/","articleSection":"Unit 2: Radiation, Magnetic, and Facility Safety","inLanguage":"en","isAccessibleForFree":true,"isPartOf":{"@type":"Course","name":"CRES Academy","url":"https://fieldreadyacademy.com/cres/lessons/"},"author":{"@type":"Organization","name":"FieldReady Academy","url":"https://fieldreadyacademy.com/"},"publisher":{"@type":"Organization","name":"FieldReady Academy","url":"https://fieldreadyacademy.com/"}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Courses","item":"https://fieldreadyacademy.com/"},{"@type":"ListItem","position":2,"name":"CRES Academy","item":"https://fieldreadyacademy.com/cres/"},{"@type":"ListItem","position":3,"name":"Lessons","item":"https://fieldreadyacademy.com/cres/lessons/"},{"@type":"ListItem","position":4,"name":"Electrical and Mechanical Safety in the Imaging Suite, Patient Transfer and Moving","item":"https://fieldreadyacademy.com/cres/lessons/u2l1-electrical-and-mechanical-safety-in-the-imaging-suite-patient-transfer-and-moving/"}]}</script>
<script async src="https://www.googletagmanager.com/gtag/js?id=G-TD548C4WQZ"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-TD548C4WQZ');</script>
</head>
<body>
<header class="site-head">
  <div class="wrap row spread">
    <a class="brand" href="/"><span class="mark">FR</span> FieldReady Academy</a>
    <nav class="site-nav" aria-label="Course"><a href="/cres/">Overview</a><a href="/cres/lessons/" aria-current="page">Lessons</a><a href="/cres/practice-test/">Practice test</a><a href="/cres/cheatsheet/">Cheat sheet</a><a href="/cres/flashcards/">Flashcards</a><a href="/guides/">Guides</a><a href="/cres/app/" class="btn primary small">Start the course</a></nav>
    <a class="discord" href="https://discord.gg/8mvaA7q9Er" target="_blank" rel="noopener" aria-label="Join the FieldReady Academy Discord" title="Join the Discord"><svg viewBox="0 0 24 24" width="22" height="22" aria-hidden="true"><path fill="currentColor" d="M20.317 4.37a19.79 19.79 0 0 0-4.885-1.515.074.074 0 0 0-.079.037c-.21.375-.444.864-.608 1.25a18.27 18.27 0 0 0-5.487 0 12.64 12.64 0 0 0-.617-1.25.077.077 0 0 0-.079-.037A19.74 19.74 0 0 0 3.677 4.37a.07.07 0 0 0-.032.027C.533 9.046-.32 13.58.099 18.058a.082.082 0 0 0 .031.056 19.9 19.9 0 0 0 5.993 3.03.078.078 0 0 0 .084-.028c.462-.63.874-1.295 1.226-1.994a.076.076 0 0 0-.041-.106 13.1 13.1 0 0 1-1.872-.892.077.077 0 0 1-.008-.128c.126-.094.252-.192.372-.291a.074.074 0 0 1 .077-.01c3.928 1.793 8.18 1.793 12.062 0a.074.074 0 0 1 .078.01c.12.098.246.198.373.292a.077.077 0 0 1-.006.127 12.3 12.3 0 0 1-1.873.892.077.077 0 0 0-.041.107c.36.698.772 1.362 1.225 1.993a.076.076 0 0 0 .084.028 19.84 19.84 0 0 0 6.002-3.03.077.077 0 0 0 .032-.054c.5-5.177-.838-9.674-3.549-13.66a.061.061 0 0 0-.031-.03zM8.02 15.33c-1.183 0-2.157-1.085-2.157-2.419 0-1.333.956-2.419 2.157-2.419 1.21 0 2.176 1.096 2.157 2.42 0 1.333-.956 2.418-2.157 2.418zm7.975 0c-1.183 0-2.157-1.085-2.157-2.419 0-1.333.955-2.419 2.157-2.419 1.21 0 2.176 1.096 2.157 2.42 0 1.333-.946 2.418-2.157 2.418z"/></svg></a>
  </div>
</header>
<main class="wrap">
<nav class="crumbs" aria-label="Breadcrumb"><a href="/">Courses</a><span class="sep">/</span><a href="/cres/">CRES Academy</a><span class="sep">/</span><a href="/cres/lessons/">Lessons</a><span class="sep">/</span><span>Electrical and Mechanical Safety in the Imaging Suite, Patient Transfer and Moving</span></nav>
<article class="lesson">
  <div class="row pills"><span class="pill accent">Unit 2</span><span class="pill">Safety</span><span class="pill">Objective SAF-A</span><span class="muted">10 min read</span></div>
  <h1>Electrical and Mechanical Safety in the Imaging Suite, Patient Transfer and Moving</h1>
  <p class="ink2 lede">Unit 2: Radiation, Magnetic, and Facility Safety. Lesson 5 of 60 in CRES Academy.</p>
  <div class="lesson-body"><p>An imaging room is the most electrically and mechanically dangerous place a technician works: kilovolts behind one panel, a few hundred kilograms of ceiling-hung iron overhead, and a patient on a table that tilts.</p><h3>What current does to a body</h3><pre>1 mA            threshold of perception, a tingle
5 mA            accepted maximum harmless current
10 to 20 mA     let-go threshold: muscles clamp and the person cannot release
50 mA           pain, possible fainting, respiratory arrest
100 to 300 mA   ventricular fibrillation likely
6 A and above   sustained heart contraction, burns, respiratory paralysis
Microshock      as little as 10 microamps delivered directly to the heart can fibrillate</pre><p>Microshock matters in the interventional suite, where a catheter or pacing wire bypasses the skin entirely.</p><h3>The limits you test to</h3><p>Name the standard with every number, because the exam does.</p><ul><li><abbr title="National Fire Protection Association. The source of NFPA 99 for health care facilities and NFPA 70, the national electrical code.">NFPA</abbr> 99: ground resistance from chassis to the plug ground pin no more than <strong>0.5 ohm</strong> for patient-care equipment; chassis touch leakage <strong>500 microamps</strong> for cord-connected patient-care equipment in current editions, where older editions used 300 or 100.</li><li><abbr title="International Electrotechnical Commission. The body behind IEC 60601-1, the safety standard for medical electrical equipment.">IEC</abbr> 60601-1, normal then single fault: earth leakage <strong>5 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> / 10 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr></strong>; touch current <strong>100 / 500 microamps</strong>; patient leakage type B and type <abbr title="Body floating (applied part). An applied part that touches the patient but not the heart, isolated from ground.">BF</abbr> <strong>100 / 500 microamps</strong>; type <abbr title="Cardiac floating (applied part). An applied part isolated well enough for a direct connection to the heart.">CF</abbr> <strong>10 / 50 microamps</strong>.</li><li><abbr title="National Fire Protection Association. The source of NFPA 99 for health care facilities and NFPA 70, the national electrical code.">NFPA</abbr> 99 also defines the patient care vicinity as about <strong>6 feet (1.8 m)</strong> beyond the bed or chair and <strong>7.5 feet (2.3 m)</strong> above the floor, which is where those rules apply.</li></ul><p>A <strong><abbr title="Ground fault circuit interrupter. A device that opens the circuit on a small imbalance between hot and neutral, tripping at 4 to 6 mA.">GFCI</abbr></strong> trips at <strong>4 to 6 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr></strong> and protects people from macroshock near water; it does nothing about microshock, because its threshold is hundreds of times too high.</p><h3>Grounding and receptacles</h3><p>The ground conductor gives leakage and fault current a low-resistance path home, so a breaker trips instead of a patient becoming the path. Use hospital-grade receptacles and plugs, replace a damaged cord rather than taping it, and never run patient-care equipment from an extension cord; relocatable power taps must be rated for the use, secured, and never daisy-chained.</p><h3>High voltage inside the cabinet</h3><p>Generators hold energy after the disconnect is open. Capacitors and capacitor-discharge portables can stay charged for a long time, and a high-voltage section runs at tens of kilovolts, so <strong>lockout and tagout</strong> come before any cover.</p><ol><li>Open and lock the room disconnect, then tag it with your name.</li><li>Wait the time the manual states, then discharge the capacitors with the manufacturer&#39;s tool, to ground, one at a time.</li><li>Prove it is dead with a meter before a hand goes in, and treat high-voltage cable terminations as live until you have grounded them.</li><li>Restore interlocks and covers before the first exposure, and retest safety afterward.</li></ol><h3>Mechanical hazards</h3><p>Tube stands, overhead cranes and rails, table drives, tilt mechanisms, and ceiling-mounted monitors all store energy or carry weight. Watch the pinch points at columns and detector carriages, keep brakes, locks, and detents adjusted, and never defeat a collision sensor to finish a case. Counterweights and their cables are a drop hazard, so inspect cables, chains, stops, and the overhead mounting on every visit; ceiling-mounted equipment has its own documented inspection because the failure mode is fatal. Newton&#39;s laws are not an abstraction in a corridor: a loaded portable unit has <strong>momentum</strong>, and whatever <strong>acceleration</strong> a ramp or a sudden stop adds has to be absorbed by a brake, a caster, or you. Push from the handles, keep the speed walkable, and never stop a rolling unit with your body.</p><h3>Moving patients, and everyone else in the room</h3><p>Good <strong>body mechanics</strong> means using your legs and not your back, getting help rather than lifting alone, and using slide boards, lifts, and a log roll for a patient who must stay in line, and never leave a patient on an unlocked or tilted table. Restraints and immobilization are used only as policy allows and with proper consent. Infection control applies to you as much as to clinical staff: standard precautions with every patient, contact precautions and dedicated or wiped-down tools for an isolation room, and <strong>airborne</strong> precautions with the fitted respirator the facility specifies when the posting calls for one. Clean and disinfect what you touched, with a product approved for that surface, before the room takes the next patient. During a procedure, visitors and staff who must stay get an apron and a position behind a barrier or at a distance, and anyone who does not need to be there leaves.</p><div class="tip">Exam tip: 1 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> perception, 10 to 20 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> let-go, 100 to 300 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> fibrillation, 10 microamps microshock. Ground 0.5 ohm and chassis leakage 500 microamps are <abbr title="National Fire Protection Association. The source of NFPA 99 for health care facilities and NFPA 70, the national electrical code.">NFPA</abbr> 99; the 100 / 500 and 10 / 50 microamp patient limits are <abbr title="International Electrotechnical Commission. The body behind IEC 60601-1, the safety standard for medical electrical equipment.">IEC</abbr> 60601-1. Lock out, discharge, and verify before any hand enters a high-voltage cabinet.</div></div>
  <div class="hook"><span class="eyebrow">Remember</span><div>1 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> is perception, 5 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> the accepted harmless maximum, 10 to 20 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> let-go, 50 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> respiratory arrest, 100 to 300 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> fibrillation, 6 A sustained contraction, and 10 microamps straight to the heart is microshock; <abbr title="National Fire Protection Association. The source of NFPA 99 for health care facilities and NFPA 70, the national electrical code.">NFPA</abbr> 99 sets ground resistance at 0.5 ohm and chassis leakage at 500 microamps inside a patient care vicinity of 6 feet and 7.5 feet while <abbr title="International Electrotechnical Commission. The body behind IEC 60601-1, the safety standard for medical electrical equipment.">IEC</abbr> 60601-1 sets touch current at 100 and 500 microamps and type <abbr title="Cardiac floating (applied part). An applied part isolated well enough for a direct connection to the heart.">CF</abbr> patient leakage at 10 and 50; and no hand enters a high-voltage cabinet before lockout, discharge, and a meter reading.</div></div>
  
  <section class="deep"><div class="eyebrow">Deeper explanation</div><h2>Electrical and Mechanical Safety in the Imaging Suite, Patient Transfer and Moving, explained slowly</h2><div class="lesson-body deep-body"><h3>The two kinds of danger in one room</h3><p>An imaging suite combines a high-energy electrical machine with a heavy mechanical one, and the two hazards fail differently. Electrical failure is invisible until it hurts somebody; mechanical failure announces itself with noise, drift, and play, and is almost always preventable at the inspection before the one where it lets go. Treat the electrical side as a measurement discipline and the mechanical side as an inspection discipline.</p><h3>The shock numbers, and where each one applies</h3><pre>Current (60 Hz, hand to hand)   Effect
1 mA                            threshold of perception, a tingle
5 mA                            accepted maximum harmless current
10 to 20 mA                     let-go threshold: the person cannot release the conductor
50 mA                           pain, possible fainting, respiratory arrest
100 to 300 mA                   ventricular fibrillation likely
6 A and above                   sustained heart contraction, burns, respiratory paralysis
10 microamps                    microshock: enough to fibrillate when delivered
                                directly to the heart through a catheter or pacing wire</pre><p>Macroshock has to cross the skin, and dry skin is a good insulator, so it takes milliamperes to do harm. Microshock does not cross the skin at all, which is why the interventional suite with its catheters and pacing wires is the highest-risk room in the department and why its applied parts are the tightly limited type.</p><h3>The limits, each with its standard</h3><pre>Limit                                         Value                    Standard
Ground resistance, chassis to plug ground pin 0.5 ohm maximum          NFPA 99
Chassis (touch) leakage, cord-connected       500 microamps            NFPA 99 current editions
                                              (older: 300 or 100)
Patient care vicinity                         6 ft (1.8 m) beyond the  NFPA 99
                                              bed, 7.5 ft (2.3 m) up
GFCI trip                                     4 to 6 mA (nominal 5)    NFPA 70 wet-location rule
Earth (ground) leakage, normal / fault        5 mA / 10 mA             IEC 60601-1
Touch current, normal / fault                 100 / 500 microamps      IEC 60601-1
Patient leakage type B and BF, normal / fault 100 / 500 microamps      IEC 60601-1
Patient leakage type CF, normal / fault       10 / 50 microamps        IEC 60601-1</pre><p>Answer limit questions by naming the standard as well as the number, because the exam writes them that way and because your facility cites a specific edition of <abbr title="National Fire Protection Association. The source of NFPA 99 for health care facilities and NFPA 70, the national electrical code.">NFPA</abbr> 99.</p><h3>Opening a high-voltage cabinet</h3><ol><li>Tell the department the room is out of service, and get the exposure switch out of anyone&#39;s reach.</li><li>Open the room <strong>disconnect</strong>, lock it, and tag it with your name and the date. Nobody else&#39;s lock comes off a device you locked.</li><li>Wait the interval the manual states for bleed-down, then discharge each capacitor with the manufacturer&#39;s discharge tool, to the chassis ground, one at a time.</li><li>Verify with a meter that the terminals are at zero, and ground high-voltage cable terminations before handling them.</li><li>Do the work with one hand clear where you can, and never bypass an interlock to make a measurement convenient.</li><li>Replace covers, restore interlocks, prove each interlock blocks the exposure, then retest electrical safety and record the readings.</li></ol><p>Capacitor-discharge portables deserve their own line: they are designed to store an exposure&#39;s worth of energy, and they hold it after the unit is unplugged.</p><h3>The mechanical inspection, by failure mode</h3><pre>Item                       Failure you are looking for       Why it matters
Ceiling rails and crane    worn stops, loose mounting,       a drop is fatal; documented inspection
                           cracked welds
Counterweight cables       broken strands, fraying, pulley   the same
and chains                 wear
Tube stand and column      play, drift, a brake that creeps  tube drifts onto a patient
Table drive and tilt       slipping drive, no limit stop,    a patient slides or is pinned
                           a tilt that free-falls
Collision sensors          bypassed, taped, or dead          they are the last protection in a C-arm
                                                             or gantry room
Locks and detents          will not hold, or land off center repeats, and a horizontal-beam exam
                                                             that cannot be done safely
Pinch points               missing guard or cover            hands at the detector carriage</pre><p>Nothing on that list is a comfort item, and nothing on it is a good reason to keep a room running until next week.</p><h3>Moving patients and protecting the room</h3><p>Use your legs rather than your back, ask for help instead of lifting alone, and use the slide board, the lift, or a log roll for a patient who must stay in alignment. Never leave a patient on an unlocked or tilted table, and never walk away from a stretcher without the brakes on. Restraints and immobilization follow facility policy and consent, which at your level means that if a device is being used to hold a patient, it must be the device intended for it and it must be in working order. During a procedure, anyone who stays wears an apron and stands behind a barrier or at a distance, and anyone with no reason to be there leaves.</p><h3>What to memorize</h3><ul><li>1 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> perception, 5 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> harmless maximum, 10 to 20 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> let-go, 50 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> respiratory arrest, 100 to 300 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> fibrillation, 6 A sustained contraction, 10 microamps microshock.</li><li><abbr title="National Fire Protection Association. The source of NFPA 99 for health care facilities and NFPA 70, the national electrical code.">NFPA</abbr> 99: 0.5 ohm ground, 500 microamps chassis leakage, patient care vicinity 6 ft and 7.5 ft. <abbr title="Ground fault circuit interrupter. A device that opens the circuit on a small imbalance between hot and neutral, tripping at 4 to 6 mA.">GFCI</abbr> 4 to 6 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr>.</li><li><abbr title="International Electrotechnical Commission. The body behind IEC 60601-1, the safety standard for medical electrical equipment.">IEC</abbr> 60601-1: 5 and 10 <abbr title="Milliampere. Tube current: the number of electrons crossing from filament to target each second.">mA</abbr> earth, 100 and 500 microamps touch and type B and <abbr title="Body floating (applied part). An applied part that touches the patient but not the heart, isolated from ground.">BF</abbr>, 10 and 50 microamps type <abbr title="Cardiac floating (applied part). An applied part isolated well enough for a direct connection to the heart.">CF</abbr>.</li><li>Lock out, wait, discharge, verify. Prove interlocks before the first exposure.</li></ul></div></section>
</article>
<aside class="card cta stack">
  <div class="eyebrow">Keep going</div>
  <h2>Check what you learned</h2>
  <p class="ink2">This lesson's 4-question checkpoint, the starter test, every other lesson, and unlimited practice tests are free in the course. Progress saves in your browser, and to your account if you sign in.</p>
  <p><a class="btn primary" href="/cres/app/#lesson/u2l1">Open this lesson in the course</a> <a class="btn" href="/cres/cheatsheet/">Read the cheat sheet</a></p>
</aside>
<nav class="pager" aria-label="Lessons">
  <a href="/cres/lessons/u1l4-positioning-by-exam-projections-topographical-landmarks-and-reading-the-requisition/" rel="prev">&larr; Positioning by Exam: Projections, Topographical Landmarks, and Reading the Requisition</a>
  <a href="/cres/lessons/">All lessons</a>
  <a href="/cres/lessons/u2l2-how-radiation-harms-ionization-dose-quantities-and-units-occupational-and-public-limits/" rel="next">How Radiation Harms: Ionization, Dose Quantities and Units, Occupational and Public Limits &rarr;</a>
</nav>
</main>
<footer class="wrap muted">FieldReady Academy. All course content is original. Everything is free while we launch.</footer>
</body>
</html>
